
OS:Version,
  {ca192fe6-5efe-41f0-977e-ce160c8610a2}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b53f438f-0d71-4285-ae9c-24d9a6597245}, ! Handle
  Long Beach Daugherty Fld Ann Clg 1% Condns DB=>MWB, ! Name
  30.9,                                   ! Maximum Dry-Bulb Temperature {C}
  9.5,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  19.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101229,                                 ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.45,                                   ! ASHRAE Taub {dimensionless}
  2.074;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b5d254c8-d6bc-4e96-bd60-4dfb6a2101ac}, ! Handle
  Component Data 1,                       ! Name
  {7cfe94b2-778e-4723-a1c5-5f27c59a42d0}, ! UUID
  {b585c524-f413-423f-9971-2bf13bf0cbb8}, ! Version UUID
  1366306472,                             ! Creation Timestamp
  1366306472,                             ! Version Timestamp
  {b53f438f-0d71-4285-ae9c-24d9a6597245}; ! Name of Object 1

