
OS:Version,
  {4209463a-90ce-488e-b409-111f4902d2b8}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {359f1229-7648-47e6-9c90-c75b9c90ca45}, ! Handle
  Louisville Bowman Field Ann Clg 2% Condns WB=>MDB, ! Name
  29.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99358,                                  ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.508,                                  ! ASHRAE Taub {dimensionless}
  1.877;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {11a9e3bd-6d4a-4730-8519-48f77602e8ef}, ! Handle
  Component Data 1,                       ! Name
  {cf72a45d-0a05-4352-9845-36ebd0bd407a}, ! UUID
  {59dcf092-4511-4ceb-911f-5e50f72f8b35}, ! Version UUID
  1366307664,                             ! Creation Timestamp
  1366307664,                             ! Version Timestamp
  {359f1229-7648-47e6-9c90-c75b9c90ca45}; ! Name of Object 1

