
OS:Version,
  {8d8c1fbd-58c9-44b9-b3cc-f620214bb5fa}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0b050b77-18ba-41b9-83b3-bf633729e81d}, ! Handle
  Lubbock International Ap Ann Clg 2% Condns DP=>MDB, ! Name
  24.2,                                   ! Maximum Dry-Bulb Temperature {C}
  13.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  89962,                                  ! Barometric Pressure {Pa}
  6.4,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.396,                                  ! ASHRAE Taub {dimensionless}
  2.241;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {64342bb0-d2ff-4487-9bfb-35b756f37251}, ! Handle
  Component Data 1,                       ! Name
  {ef9b2234-8466-4045-90a2-e6da8a348301}, ! UUID
  {e30f93d4-bbc4-4b05-b4b0-0014b99e8ae5}, ! Version UUID
  1366310800,                             ! Creation Timestamp
  1366310800,                             ! Version Timestamp
  {0b050b77-18ba-41b9-83b3-bf633729e81d}; ! Name of Object 1

