
OS:Version,
  {9fc66d20-afd4-4e97-9af1-39ac0e0b0a2e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e5fec7ac-518f-45d3-a1dc-20dd98f3ac3f}, ! Handle
  Lufkin Angelina Co Ann Clg 2% Condns DP=>MDB, ! Name
  27.8,                                   ! Maximum Dry-Bulb Temperature {C}
  11.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  24.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.491,                                  ! ASHRAE Taub {dimensionless}
  2.003;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ecf2b168-4ec2-4836-9faf-9c341c6546c0}, ! Handle
  Component Data 1,                       ! Name
  {5ecd4a9e-ab45-4dd5-8896-e0a93cb3de66}, ! UUID
  {0ceb4f91-3167-474b-9235-9500f45f4e7a}, ! Version UUID
  1366310808,                             ! Creation Timestamp
  1366310808,                             ! Version Timestamp
  {e5fec7ac-518f-45d3-a1dc-20dd98f3ac3f}; ! Name of Object 1

